large_domain_with_buildings.fds
Generated by PyroSim - Version 2019.1.0515
2026-9-23 11:08:00

&HEAD CHID='large_domain_with_buildings', TITLE='大型冶金厂区CO泄漏扩散：下游塔、管道、厂房绕流（缩小版）'/
&TIME T_END=50.0/
&DUMP RENDER_FILE='large_domain_with_buildings.ge1', DT_BNDF=5.0, DT_DEVC=1.0, DT_PL3D=5.0, DT_RESTART=60.0, DT_SLCF=2.0, NFRAMES=600, WRITE_XYZ=.TRUE., PLOT3D_QUANTITY='VOLUME FRACTION','MASS FRACTION','V-VELOCITY','W-VELOCITY','HRRPUV', PLOT3D_SPEC_ID(1:2)='CO','CO'/

&MESH ID='Mesh01', IJK=200,150,40, XB=0.0,200.0,0.0,150.0,0.0,40.0/

&SPEC ID='CO', MW=28.0/

&DEVC ID='CO_X55', QUANTITY='VOLUME FRACTION', SPEC_ID='CO', XYZ=55.0,75.0,2.5/
&DEVC ID='CO_X75', QUANTITY='VOLUME FRACTION', SPEC_ID='CO', XYZ=75.0,75.0,2.5/
&DEVC ID='CO_X95', QUANTITY='VOLUME FRACTION', SPEC_ID='CO', XYZ=95.0,75.0,2.5/
&DEVC ID='CO_X115', QUANTITY='VOLUME FRACTION', SPEC_ID='CO', XYZ=115.0,75.0,2.5/
&DEVC ID='CO_X135', QUANTITY='VOLUME FRACTION', SPEC_ID='CO', XYZ=135.0,75.0,2.5/
&DEVC ID='CO_X155', QUANTITY='VOLUME FRACTION', SPEC_ID='CO', XYZ=155.0,75.0,2.5/
&DEVC ID='CO_X175', QUANTITY='VOLUME FRACTION', SPEC_ID='CO', XYZ=175.0,75.0,2.5/
&DEVC ID='CO_NEAR_LEAK', QUANTITY='VOLUME FRACTION', SPEC_ID='CO', XYZ=45.0,75.0,3.25/
&DEVC ID='VEL_NEAR_LEAK', QUANTITY='VELOCITY', XYZ=45.0,75.0,3.25/
&DEVC ID='CO_OFFICE', QUANTITY='VOLUME FRACTION', SPEC_ID='CO', XYZ=135.0,97.5,2.5/
&DEVC ID='CO_CONTROL', QUANTITY='VOLUME FRACTION', SPEC_ID='CO', XYZ=82.5,37.5,2.5/
&DEVC ID='CO_DUST', QUANTITY='VOLUME FRACTION', SPEC_ID='CO', XYZ=37.5,80.0,2.5/
&DEVC ID='CO_GAS_HOLDER', QUANTITY='VOLUME FRACTION', SPEC_ID='CO', XYZ=32.5,60.0,2.5/

&MATL ID='STEEL',
      SPECIFIC_HEAT=0.45,
      CONDUCTIVITY=50.0,
      DENSITY=7850.0/
&MATL ID='CONCRETE',
      SPECIFIC_HEAT=0.88,
      CONDUCTIVITY=1.5,
      DENSITY=2400.0/

&SURF ID='CONVERTER_SURF',
      MATL_ID(1,1)='STEEL',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.1/
&SURF ID='BLEVE_SURF',
      COLOR='RED'/
&SURF ID='OFFICE_SURF',
      RGB=0,102,255/
&SURF ID='GAS_HOLDER_SURF',
      RGB=180,180,180/
&SURF ID='TOWER_SURF',
      RGB=200,200,200/
&SURF ID='WALL_SURF',
      COLOR='GRAY',
      MATL_ID(1,1)='CONCRETE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.1/
&SURF ID='CONTROL_SURF',
      RGB=0,200,120/
&SURF ID='PIPE_SURF',
      COLOR='GRAY 47'/
&SURF ID='LEAK_SURF',
      COLOR='RED',
      MASS_FLUX=0.5,
      SPEC_ID='CO',
      RAMP_MF='LEAK_SURF_RAMP_MF'/
&RAMP ID='LEAK_SURF_RAMP_MF', T=0.0, F=1.0/
&RAMP ID='LEAK_SURF_RAMP_MF', T=900.0, F=1.0/
&SURF ID='Supply',
      RGB=26,204,26,
      VEL=-1.0/

&OBST ID='Pipe_Upstream', XB=30.0,50.0,74.5,75.5,2.5,3.0, SURF_ID='CONVERTER_SURF'/ 
&OBST ID='BLEVE', XB=49.5,50.5,74.5,75.5,0.0,3.0, SURF_ID='BLEVE_SURF'/ 
&OBST ID='Office_01', XB=120.0,130.0,100.0,110.0,0.0,9.0, SURF_ID='OFFICE_SURF'/ 
&OBST ID='Office_02', XB=132.5,142.5,100.0,107.5,0.0,12.0, SURF_ID='OFFICE_SURF'/ 
&OBST ID='Office_03', XB=145.0,155.0,100.0,110.0,0.0,9.0, SURF_ID='OFFICE_SURF'/ 
&OBST ID='Office_04', XB=120.0,127.5,115.0,122.5,0.0,7.5, SURF_ID='OFFICE_SURF'/ 
&OBST ID='Office_05', XB=130.0,140.0,115.0,125.0,0.0,15.0, SURF_ID='OFFICE_SURF'/ 
&OBST ID='Office_06', XB=142.5,155.0,115.0,122.5,0.0,7.5, SURF_ID='OFFICE_SURF'/ 
&OBST ID='Office_07', XB=120.0,135.0,127.5,135.0,0.0,10.0, SURF_ID='OFFICE_SURF'/ 
&OBST ID='Office_08', XB=140.0,155.0,127.5,135.0,0.0,10.0, SURF_ID='OFFICE_SURF'/ 
&OBST ID='GasHolder_A1', XB=15.0,30.0,65.0,80.0,0.0,15.0, SURF_ID='GAS_HOLDER_SURF'/ 
&OBST ID='GasHolder_A2', XB=17.5,27.5,67.5,77.5,0.0,16.0, SURF_ID='GAS_HOLDER_SURF'/ 
&OBST ID='DustCollector_01', XB=32.5,47.5,62.5,77.5,0.0,12.5, SURF_ID='TOWER_SURF'/ 
&OBST ID='DustCollector_02', XB=32.5,47.5,82.5,97.5,0.0,12.5, SURF_ID='TOWER_SURF'/ 
&OBST ID='DustCollector_03', XB=35.0,40.0,67.5,72.5,0.0,14.0, SURF_ID='TOWER_SURF'/ 
&OBST ID='DustCollector_04', XB=42.5,47.5,87.5,92.5,0.0,14.0, SURF_ID='TOWER_SURF'/ 
&OBST ID='Workshop_A1', XB=15.0,27.5,85.0,100.0,0.0,7.5, SURF_ID='WALL_SURF'/ 
&OBST ID='Workshop_A2', XB=40.0,47.5,65.0,80.0,0.0,6.0, SURF_ID='WALL_SURF'/ 
&OBST ID='Workshop_A3', XB=40.0,47.5,85.0,100.0,0.0,6.0, SURF_ID='WALL_SURF'/ 
&OBST ID='Control_01', XB=70.0,80.0,40.0,50.0,0.0,4.0, SURF_ID='CONTROL_SURF'/ 
&OBST ID='Control_02', XB=82.5,95.0,40.0,50.0,0.0,5.0, SURF_ID='CONTROL_SURF'/ 
&OBST ID='Control_03', XB=70.0,95.0,52.5,60.0,0.0,4.0, SURF_ID='CONTROL_SURF'/ 
&OBST ID='Control_04', XB=75.0,90.0,35.0,39.0,0.0,3.0, SURF_ID='CONTROL_SURF'/ 
&OBST ID='Workshop_01', XB=40.0,55.0,20.0,35.0,0.0,7.5, SURF_ID='WALL_SURF'/ 
&OBST ID='Workshop_02', XB=60.0,75.0,20.0,35.0,0.0,6.0, SURF_ID='WALL_SURF'/ 
&OBST ID='Workshop_03', XB=80.0,95.0,20.0,35.0,0.0,9.0, SURF_ID='WALL_SURF'/ 
&OBST ID='Workshop_04', XB=40.0,60.0,40.0,55.0,0.0,10.0, SURF_ID='WALL_SURF'/ 
&OBST ID='Workshop_05', XB=100.0,120.0,20.0,40.0,0.0,8.0, SURF_ID='WALL_SURF'/ 
&OBST ID='Workshop_06', XB=125.0,150.0,20.0,40.0,0.0,10.0, SURF_ID='WALL_SURF'/ 
&OBST ID='Workshop_07', XB=155.0,180.0,20.0,40.0,0.0,7.0, SURF_ID='WALL_SURF'/ 
&OBST ID='Workshop_08', XB=100.0,115.0,50.0,70.0,0.0,9.0, SURF_ID='WALL_SURF'/ 
&OBST ID='Workshop_09', XB=120.0,135.0,50.0,70.0,0.0,11.0, SURF_ID='WALL_SURF'/ 
&OBST ID='Workshop_10', XB=140.0,160.0,50.0,70.0,0.0,8.0, SURF_ID='WALL_SURF'/ 
&OBST ID='Workshop_11', XB=165.0,185.0,50.0,70.0,0.0,6.0, SURF_ID='WALL_SURF'/ 
&OBST ID='Workshop_12', XB=100.0,120.0,80.0,95.0,0.0,10.0, SURF_ID='WALL_SURF'/ 
&OBST ID='Workshop_13', XB=125.0,145.0,80.0,95.0,0.0,9.0, SURF_ID='WALL_SURF'/ 
&OBST ID='Workshop_14', XB=150.0,170.0,80.0,95.0,0.0,11.0, SURF_ID='WALL_SURF'/ 
&OBST ID='Workshop_15', XB=60.0,80.0,100.0,115.0,0.0,8.0, SURF_ID='WALL_SURF'/ 
&OBST ID='Workshop_16', XB=85.0,105.0,100.0,115.0,0.0,7.0, SURF_ID='WALL_SURF'/ 
&OBST ID='Workshop_17', XB=60.0,75.0,125.0,140.0,0.0,6.0, SURF_ID='WALL_SURF'/ 
&OBST ID='Workshop_18', XB=80.0,100.0,125.0,140.0,0.0,9.0, SURF_ID='WALL_SURF'/ 
&OBST ID='Workshop_19', XB=160.0,180.0,100.0,120.0,0.0,10.0, SURF_ID='WALL_SURF'/ 
&OBST ID='Workshop_20', XB=165.0,185.0,125.0,140.0,0.0,7.5, SURF_ID='WALL_SURF'/ 
&OBST ID='Desulf01', XB=110.0,115.0,80.0,85.0,0.0,20.0, SURF_ID='TOWER_SURF'/ 
&OBST ID='Desulf02', XB=110.75,114.25,78.5,86.5,0.0,20.0, SURF_ID='TOWER_SURF'/ 
&OBST ID='Desulf03', XB=111.75,113.25,77.5,87.5,0.0,20.0, SURF_ID='TOWER_SURF'/ 
&OBST ID='Desulf04', XB=112.25,112.75,77.0,88.0,0.0,20.0, SURF_ID='TOWER_SURF'/ 
&OBST ID='Desulf05', XB=117.5,122.5,80.0,85.0,0.0,22.5, SURF_ID='TOWER_SURF'/ 
&OBST ID='Desulf06', XB=118.25,121.75,78.5,86.5,0.0,22.5, SURF_ID='TOWER_SURF'/ 
&OBST ID='Desulf07', XB=119.25,120.75,77.5,87.5,0.0,22.5, SURF_ID='TOWER_SURF'/ 
&OBST ID='Desulf08', XB=119.75,120.25,77.0,88.0,0.0,22.5, SURF_ID='TOWER_SURF'/ 
&OBST ID='Tower_03', XB=125.0,127.5,80.0,85.0,0.0,25.0, SURF_ID='TOWER_SURF'/ 
&OBST ID='Tower_04', XB=130.0,132.5,80.0,85.0,0.0,27.5, SURF_ID='TOWER_SURF'/ 
&OBST ID='Tower_05', XB=135.0,137.5,80.0,85.0,0.0,22.5, SURF_ID='TOWER_SURF'/ 
&OBST ID='GasHolder_01', XB=130.0,150.0,30.0,50.0,0.0,17.5, SURF_ID='GAS_HOLDER_SURF'/ 
&OBST ID='GasHolder_02', XB=132.5,147.5,27.5,52.5,0.0,17.5, SURF_ID='GAS_HOLDER_SURF'/ 
&OBST ID='GasHolder_03', XB=135.0,145.0,26.0,54.0,0.0,17.5, SURF_ID='GAS_HOLDER_SURF'/ 
&OBST ID='GasHolder_04', XB=137.5,142.5,25.0,55.0,0.0,17.5, SURF_ID='GAS_HOLDER_SURF'/ 
&OBST ID='Chimney_01', XB=170.0,172.0,75.0,77.0,0.0,35.0, SURF_ID='TOWER_SURF'/ 
&OBST ID='Chimney_02', XB=175.0,177.0,75.0,77.0,0.0,32.5, SURF_ID='TOWER_SURF'/ 
&OBST ID='Pipe_Down1', XB=75.0,175.0,45.0,46.0,5.0,5.5, SURF_ID='PIPE_SURF'/ 
&OBST ID='Pipe_Down2', XB=90.0,180.0,60.0,61.0,6.0,6.5, SURF_ID='PIPE_SURF'/ 
&OBST ID='Pipe_Down3', XB=60.0,150.0,97.5,98.5,4.5,5.0, SURF_ID='PIPE_SURF'/ 
&OBST ID='Pipe_Down4', XB=70.0,170.0,120.0,121.0,5.5,6.0, SURF_ID='PIPE_SURF'/ 
&OBST ID='Pipe_Down5', XB=50.0,100.0,125.0,126.0,4.0,4.5, SURF_ID='PIPE_SURF'/ 
&OBST ID='Pipe_Down6', XB=110.0,190.0,135.0,136.0,5.0,5.5, SURF_ID='PIPE_SURF'/ 
&OBST ID='Pipe_Cross1', XB=110.0,111.0,25.0,125.0,7.0,7.5, SURF_ID='PIPE_SURF'/ 
&OBST ID='Pipe_Cross2', XB=150.0,151.0,20.0,130.0,8.0,8.5, SURF_ID='PIPE_SURF'/ 

&VENT ID='Vent_Leak', SURF_ID='LEAK_SURF', XB=49.5,50.5,74.5,75.5,3.0,3.0/ 
&VENT ID='Vent_WindIn', SURF_ID='Supply', XB=0.0,0.0,0.0,150.0,0.0,40.0/ 
&VENT ID='Vent_Out', SURF_ID='OPEN', XB=200.0,200.0,0.0,150.0,0.0,40.0/ 
&VENT ID='Vent_Y0', SURF_ID='OPEN', XB=0.0,200.0,0.0,0.0,0.0,40.0/ 
&VENT ID='Vent_Y150', SURF_ID='OPEN', XB=0.0,200.0,150.0,150.0,0.0,40.0/ 
&VENT ID='Vent_Ground', SURF_ID='WALL_SURF', XB=0.0,200.0,0.0,150.0,0.0,0.0/ 
&VENT ID='Vent_Top', SURF_ID='OPEN', XB=0.0,200.0,0.0,150.0,40.0,40.0/ 

&ISOF QUANTITY='VOLUME FRACTION', SPEC_ID='CO', VALUE=1.0E-3,1.0E-4/

&SLCF QUANTITY='VOLUME FRACTION', SPEC_ID='CO', PBY=75.0/
&SLCF QUANTITY='VELOCITY', VECTOR=.TRUE., PBY=75.0/
&SLCF QUANTITY='VOLUME FRACTION', SPEC_ID='CO', PBZ=3.0/
&SLCF QUANTITY='VOLUME FRACTION', SPEC_ID='CO', PBZ=1.5/
&SLCF QUANTITY='VELOCITY', VECTOR=.TRUE., PBZ=3.0/
&SLCF QUANTITY='VOLUME FRACTION', SPEC_ID='CO', PBX=55.0/
&SLCF QUANTITY='VOLUME FRACTION', SPEC_ID='CO', PBX=95.0/
&SLCF QUANTITY='VOLUME FRACTION', SPEC_ID='CO', PBX=135.0/
&SLCF QUANTITY='VOLUME FRACTION', SPEC_ID='CO', PBX=175.0/
&SLCF QUANTITY='VELOCITY', VECTOR=.TRUE., PBX=95.0/


&TAIL /
